# 八类PLC操作链路测试与验收

日期：2026-09-15。测试目标是通过模拟扫码器和PLC，验证真实后端从接收报文、事务计数、指令派发、回读保存到日志及SSE的完整链路，并修复发现的问题。

## 八类操作的验收规则

“重新扫码”对应当前系统的手动扫码入口。两小时内重复扫码仍不增加使用次数，但必须依据当前寿命判断应该向PLC通知成功还是超限。

| 类型 | 名称 | 预期行为 | 结果 |
| --- | --- | --- | --- |
| 0 | 扫码失败 | NoRead不新增缓冲垫或使用明细，向配置地址写1，一条失败汇总日志 | 通过 |
| 1 | 扫码超过最大次数 | 到达或超过寿命上限，向超限地址写1，不读成功回读地址；短时间重扫仍通知超限 | 通过 |
| 2 | 扫码成功 | 新码或超过两小时间隔计数一次，提交后向成功地址写1，再执行类型6回读 | 通过 |
| 3 | 重新扫码超过最大次数 | 手动输入保留关联扫码器，向重新扫码超限地址写1，不读成功回读地址 | 通过 |
| 4 | 重新扫码成功 | 手动输入向重新扫码成功地址写1，再执行类型7回读；无法唯一确定扫码器时不广播 | 通过 |
| 5 | 心跳 | 按已有配置周期写0，不产生扫码计数、使用明细或业务汇总日志 | 通过 |
| 6 | 扫码成功开口数回读 | 仅类型2写入成功后读取，0和32767有效，负值/异常不能保存 | 通过 |
| 7 | 重新扫码成功开口数回读 | 仅类型4写入成功后读取，主表与最新使用明细一致保存 | 通过 |

测试中的汇川PLC使用真实Modbus TCP功能码06写单个寄存器、03读寄存器。另一个模拟PLC始终不接收非目标指令。既有西门子S7模拟业务及真实TCP回环用例也纳入后端完整回归。

## 发现的问题与修改

1. **超限后短时间重扫误发成功指令。** 原逻辑先命中“两小时内重复扫码”，直接走成功通知，绕过寿命判断。现在重复扫码也先判断寿命，到达上限继续发送类型1/3，不发送类型2/4或执行类型6/7。
2. **TCP拆包、粘包导致漏码和拼码。** 原逻辑把一次网络读取当作一个完整报文。增加有长度上限的流式解帧器，支持STX/ETX和TPL包围格式、跨包UTF-8、多个连续帧、残缺帧及噪声恢复。
3. **二维码中的控制关键字被误判。** 原来使用`contains`识别NoRead和HeartBeat。现在只有完整消息内容等于控制字才作为控制消息，二维码中的同名字样仍按二维码处理；空帧、未闭合帧、过长内容和无效编码不会计数。
4. **并发首次扫码触发重复键失败。** 现在首次插入冲突后读取已提交记录，按重复扫码处理。自动与手动扫码事务使用READ_COMMITTED，避免并发越过寿命上限后仍按旧快照通知成功。唯一索引及条件计数更新继续保证只建一次、只计一次。
5. **导入的回读PLC关联不一致时会读取错误设备。** 即使配置页面已有校验，运行时也校验回读与通知是否关联同一个PLC且地址非空。不一致时提示配置异常，不把另一个PLC的地址用于当前连接。
6. **开口数保存异常后日志无法及时结束。** 现在捕获保存异常并产生同一操作的回读失败结果；明细缺失或更新失败时主表开口数一起回滚，不重放PLC写入，也不把数据库异常误报成TCP断线。
7. **使用明细时间相同可能更新较旧的一条。** 最新明细排序补充`id DESC`，相同创建时间下稳定更新最新记录。

## 测试层级和证据

| 测试 | 结果 | 证据位置（项目根目录下） |
| --- | --- | --- |
| 修改前完整回归 | 129项通过，说明原测试存在覆盖缺口 | `tmp/eight-operations-baseline.log` |
| 新增问题复现用例 | 4项断言失败，复现超限重扫和解析问题 | `tmp/eight-operations-red.log` |
| 回读保存异常复现 | 新用例抛出未捕获异常 | `tmp/eight-operations-focused.log` |
| 修改前真实服务协议测试 | 复现拆包、粘包、关键字误判、并发首次扫码及关联错误 | `tmp/eight-operations-baseline/result.json` |
| 修改后完整回归 | **145项通过，0失败、0错误、0跳过** | `tmp/eight-operations-regression.log` |
| 修改后完整服务验收 | **40个场景全部通过** | `tmp/eight-operations-fixed/result.json` |
| 全新隔离MySQL再次验收 | **同一40场景全部通过**，从安装程序基础结构及既有迁移建库 | `tmp/eight-operations-clean-schema/result.json` |

40个真实服务场景覆盖八类操作、最大次数边界、两小时内重扫、两种报文格式、拆包粘包、关键字二维码、回读0/32767/负值、PLC写入/回读拒绝、配置缺失/不一致、目标离线、计数事务回滚、回读事务回滚、无使用明细、相同明细时间、手动目标歧义、6路并发首次/已有/跨越上限扫码、操作ID幂等、事件持久化、真实SSE、实际请求超时、超时恢复和TCP断连。

每个扫码操作核对缓冲垫计数、目标PLC实际收到的功能码/寄存器/值、写后回读顺序和日志终态；日志包含扫码器、PLC和地址等上下文，按operation_id汇总。PLC无应答时没有自动重放业务写入；计数事务失败时没有向PLC派发指令。数据库故障通过隔离库触发器注入。

## 重复执行

可复用脚本：`wms-opc/tools/acceptance/eight_operations.py`。依赖Java17、MySQL8服务器和客户端、Python3及PyMySQL。默认使用本工作区安装程序解包的运行时，也支持`--java`和`--mysql-bin`指定测试运行时。

在项目根目录执行：

```powershell
mvn -f wms-opc/pom.xml -s tmp/auth-maven-settings.xml -q package
python wms-opc/tools/acceptance/eight_operations.py acceptance
```

可通过`--jar`选择待验收JAR。脚本使用`tmp/eight-operations-<标签>/mysql-data`中的专用MySQL实例，只绑定127.0.0.1随机端口，只重建该实例内的`eight_operations_acceptance`库。模拟设备也只监听本机。结束时停止测试服务，保留JSON、协议收发记录、SSE及应用日志供复核。不得把脚本的数据库连接改成业务数据库。

测试中的模拟设备证明了本次覆盖范围内的服务和协议处理逻辑；现场设备固件、梯形图、实际网络故障及具体寄存器配置仍以现场联调为准。

## 构建与数据库

测试JAR SHA256：

```text
4d37c8be14472dea682ee5875041b8ca9a67fbb11fa6ab2625ce85add4f90379
```

安装程序`app/backend/opc.jar`已同步相同构建。

## 149发布记录

2026-09-15 10:49:30通过`/docker/docker-compose.yml`发布后端，版本`bufferpad-eight-operations-20260915-104641`。服务`bufferpad-wms-opc`健康检查为UP，容器内JAR与通过测试的JAR哈希一致。前端目录、共享Compose配置及其他运行容器均未改变。

回滚镜像：`bufferpad/wms-opc:backup-bufferpad-eight-operations-20260915-104641`。部署报告位于`tmp/bufferpad-eight-operations-20260915-104641/deployment-result.json`及149的`/docker/.bufferpad-eight-operations-20260915-104641/deployment-result.json`。

发布前后数据库列和索引定义SHA256均为`1c19bfecc4e973f24011ef38d84e558cd994b8bdf53c31cb8709f7317d1f18da`。

部署后5项线上检查通过：前端及匿名访问登录拦截、超级管理员登录权限、设备状态及被动扫码器行为、日志每页20条查询、退出注销会话。证据为发布目录下的`external-verification.json`。线上检查没有发送测试扫码或PLC业务指令，测试会话已注销，本机模拟设备及测试MySQL均已停止。

**本次没有修改业务数据库表、字段或索引。** 仅调整已有查询的排序和服务事务/业务处理逻辑。没有操作192.0.2.6数据库；测试数据、触发器和模拟PLC均位于本机隔离环境。既有R4升级脚本未修改，SHA256仍为`37e48069172c9bb7fed5b45c56f795dc09dd0800f5ef644ab451870b9b0d4178`。

## 验收结论

八类操作及本报告覆盖的正常、异常、并发场景全部通过。发现的问题已修复并回归，覆盖范围内没有已知未解决问题。145项后端回归、40项真实服务场景、全新数据库复测、149部署校验及线上检查均通过。
